<p>Wildly misleading stories about data center environmental impacts can just pop up out of nowhere, be shared a ton, and become embedded in the common wisdom of educated people, despite being completely wrong. This happened with the claim that AI <a href="https://www.verysane.ai/p/the-biggest-statistic-about-ai-water">uses a bottle of water per prompt</a>, and that <a href="https://blog.andymasley.com/p/the-ai-water-issue-is-fake">normal operations of data centers are causing the people around them to lose access to water</a>. </p><p>I’m writing this as an emergency post because a new contender for drastically wrong common wisdom has just popped up.</p><p>There’s a new paper being shared and reported on called “<strong><a href="https://arxiv.org/pdf/2603.20897">The data heat island effect: quantifying the impact of AI data centers in a warming world</a></strong>.” It is the single worst writing and research on AI and the environment that I have read.</p><p>The central claim of the paper is that in the places where data centers are built, land surface temperatures increase by an average of 2°C (3.6°F) after the data center begins operations, creating what the authors call a “data heat island effect” that affects over 340 million people worldwide. In some extreme cases, data centers are found to increase land surface temperature by up to 9°C (16°F). The paper claims that a warming effect can be measured up to 10 km from the data center. This all sounds really bad! 340 million people affected by heat islands.</p><p class="button-wrapper" data-attrs="{&quot;url&quot;:&quot;https://blog.andymasley.com/subscribe?&quot;,&quot;text&quot;:&quot;Subscribe now&quot;,&quot;action&quot;:null,&quot;class&quot;:null}" data-component-name="ButtonCreateButton"><a class="button primary" href="https://blog.andymasley.com/subscribe?"><span>Subscribe now</span></a></p><p>The paper also has alarming looking graphs that I suspect will do well in the media coverage:</p><div class="captioned-image-container"><figure><a class="image-link image2 is-viewable-img" target="_blank" href="https://substackcdn.com/image/fetch/$s_!odM8!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png" data-component-name="Image2ToDOM"><div class="image2-inset"><picture><source type="image/webp" srcset="https://substackcdn.com/image/fetch/$s_!odM8!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 424w, https://substackcdn.com/image/fetch/$s_!odM8!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 848w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1272w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1456w" sizes="100vw"><img src="https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png" width="538" height="362.3916913946588" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:908,&quot;width&quot;:1348,&quot;resizeWidth&quot;:538,&quot;bytes&quot;:142120,&quot;alt&quot;:null,&quot;title&quot;:null,&quot;type&quot;:&quot;image/png&quot;,&quot;href&quot;:null,&quot;belowTheFold&quot;:false,&quot;topImage&quot;:true,&quot;internalRedirect&quot;:&quot;https://blog.andymasley.com/i/192671089?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png&quot;,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" class="sizing-normal" alt="" srcset="https://substackcdn.com/image/fetch/$s_!odM8!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 424w, https://substackcdn.com/image/fetch/$s_!odM8!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 848w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1272w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1456w" sizes="100vw" fetchpriority="high"></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image buttonBase-tqxFUX" tabindex="0" type="button"><svg aria-hidden="true" width="20" height="20" viewBox="0 0 20 20" fill="none" stroke-width="1.5" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" xmlns="http://www.w3.org/2000/svg" class="icon-noB79L"><g><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image buttonBase-tqxFUX" tabindex="0" type="button"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-maximize2 lucide-maximize-2 icon-noB79L"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></a></figure></div><div class="captioned-image-container"><figure><a class="image-link image2 is-viewable-img" target="_blank" href="https://substackcdn.com/image/fetch/$s_!5keg!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png" data-component-name="Image2ToDOM"><div class="image2-inset"><picture><source type="image/webp" srcset="https://substackcdn.com/image/fetch/$s_!5keg!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 424w, https://substackcdn.com/image/fetch/$s_!5keg!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 848w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1272w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1456w" sizes="100vw"><img src="https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png" width="532" height="356.2671480144404" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/ec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:742,&quot;width&quot;:1108,&quot;resizeWidth&quot;:532,&quot;bytes&quot;:150073,&quot;alt&quot;:null,&quot;title&quot;:null,&quot;type&quot;:&quot;image/png&quot;,&quot;href&quot;:null,&quot;belowTheFold&quot;:false,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:&quot;https://blog.andymasley.com/i/192671089?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png&quot;,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" class="sizing-normal" alt="" srcset="https://substackcdn.com/image/fetch/$s_!5keg!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 424w, https://substackcdn.com/image/fetch/$s_!5keg!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 848w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1272w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1456w" sizes="100vw"></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image buttonBase-tqxFUX" tabindex="0" type="button"><svg aria-hidden="true" width="20" height="20" viewBox="0 0 20 20" fill="none" stroke-width="1.5" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" xmlns="http://www.w3.org/2000/svg" class="icon-noB79L"><g><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image buttonBase-tqxFUX" tabindex="0" type="button"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-maximize2 lucide-maximize-2 icon-noB79L"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></a></figure></div><p>There are three problems with this paper:</p><ul><li><p>The methodology is completely off-the-wall goofy and the study does not at all show what the authors claim. This will be the focus of this post. The authors very strongly imply this temperature change is due to data center waste heat, but I think it’s almost certain that it’s instead entirely due to the fact that the surface of any building, a data center or Walmart or house or Starbucks, is hotter than the grass that was there before. I think I can show conclusively using high school physics and math that the data centers are not heating the land around them. Data center heat exhaust could only heat land by at most 1% of what the authors imply. The paper itself doesn’t even consider this very obvious reading as a possibility.</p></li><li><p>The paper’s framing is wildly misleading and will create a lot of additional confusion on top of the methodology itself being bad. The author’s suggestions from this paper is to “build more energy efficient AI algorithms” but the actual conclusion should be “Don’t build buildings if you don’t want those buildings themselves to get a little warm, even though they won’t affect anything around them.” There is a lot more incredibly shifty language the authors use over and over.</p></li><li><p>I’m worried that the media takeaway from this is going to be that data centers are warming the <em>air</em> this much. If they were, that would be a complete disaster. To put this in context, if (another) data center were built near me in DC, and it heated the air by an average of 9°C, this would change the DC climate to the climate of Miami. A 2°C would be equivalent to moving DC halfway to Georgia, it would be like the region had fast forwarded through 50-70 years of climate change. The actual claim is that the data centers are warming the land temperatures around them, not the air temperatures. The authors seem to imply this rise in the land temperature is via a raise in air temperatures, but as we’ll see below this looks wrong. It seems likely that a lot of people will misinterpret this. Look again at the graphs from the paper. The Y axes say “Normalised temperature increase,” not “Normalised land temperature increase” and if they’re shared without context, I suspect people will draw the wrong conclusions.</p></li></ul><h1>Contents</h1><ul><li><p><a href="https://blog.andymasley.com/i/192671089/the-paper">The paper</a></p><ul><li><p><a href="https://blog.andymasley.com/i/192671089/a-summary-of-my-argument">A summary of my argument</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/what-is-land-temperature">What is land temperature?</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/the-methodology">The methodology</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/my-core-claim-this-is-literally-just-measuring-hot-surfaces-of-new-buildings-and-the-soil-and-land-around-those-new-buildings-probably-hasnt-changed-temperature-at-all">My core claim: this is literally just measuring hot surfaces of new buildings, and the soil and land around those new buildings probably hasn’t changed temperature at all</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/how-much-could-a-data-centers-waste-heat-raise-the-land-temperature-around-it">How much could a data center’s waste heat raise the land temperature around it?</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/the-one-remaining-question-why-the-clean-step-change">The one remaining question: why the clean step change?</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/other-candidates-for-warming-land">Other candidates for warming land</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/a-few-other-bizarre-methodological-mistakes">A few other bizarre methodological mistakes</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/the-incredibly-shifty-framing-the-authors-use">The incredibly shifty framing the authors use</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/later-studies-imply-data-centers-exhaust-is-not-heating-the-surrounding-area-nearly-enough-to-create-the-effect-shown-in-this-paper">Later studies imply data centers’ exhaust is not heating the surrounding area nearly enough to create the effect shown in this paper</a></p></li></ul></li><li><p><a href="https://blog.andymasley.com/i/192671089/the-media-is-already-running-with-this">The media is already running with this</a></p></li><li><p><a href="https://blog.andymasley.com/i/192671089/a-parting-thought-ai-is-useful-for-research">A parting thought: AI is useful for research</a></p></li></ul><h1>The paper</h1><h2>A summary of my argument</h2><ul><li><p>The measurements in this paper are just showing the fact that buildings are hotter to the touch than grass. The data centers are most likely not heating the land around them. They themselves are just hot because they are buildings. If you include hot buildings in a very general measurement of the average total surface temperature of a large area, that average will go up slightly without telling you anything about the undeveloped land.</p></li><li><p>Using simple high school physics, it’s easy to show that there is no way data center heat exhaust could account for more than at absolute most 3% of the observed average land heating, and any realistic assumptions drive that down to basically 0. The only other mechanism by which they could be heating the land fails. This leaves the other explanation: the data centers themselves are hot because they are buildings, the land around them remains at the same temperature, unless more buildings have been built on top of it to accommodate  the data center.</p></li><li><p>You would think the authors would have anticipated my criticism, but they don’t even consider it as an issue with their methodology at all.</p></li></ul><h2>What is land temperature?</h2><p><a href="https://science.nasa.gov/earth/earth-observatory/global-maps/land-surface-temperature/">NASA defines land surface temperature (LST) this way</a>:</p><blockquote><p>Land surface temperature is how hot the “surface” of the Earth would feel to the touch in a particular location. From a satellite’s point of view, the “surface” is whatever it sees when it looks through the atmosphere to the ground. It could be snow and ice, the grass on a lawn, the roof of a building, or the leaves in the canopy of a forest.</p></blockquote><p>We need to understand land temperature as opposed to air temperature. They can be very different from each other. An obvious example is stepping onto black asphalt on a summer day. Even though the air temperature may be warm, if the air were as warm as the asphalt you’d be dead. Stepping onto a light-colored concrete sidewalk instead would be much more cool. Land temperatures can deviate a lot from the temperature of the air.</p><p>Changes in land temperature of 2-9°C mostly don’t impact human welfare directly. What matters most for human welfare is air temperature. Hot ground does make it feel hotter for someone standing right on it, but the paper is claiming changes in land temperature kilometers away from the buildings. This temperature range invokes the low to very extreme catastrophic ends of the spectrum of what could happen with climate change, but that spectrum is about air temperature. Land temperatures change all the time without a corresponding significant effect on air temperature. If the most extreme land temperature changes happening in the paper were happening around you, the air around you would likely warm by a fraction of a degree at most. It would probably too small to measure or distinguish from normal day-to-day temperature variability.</p><p>How much does land temperature matter for the ecology of a region? Soil temperature directly affects plant health, microbial activity, moisture retention, and which organisms can survive in an area. If data centers really were warming the land surface by 1°C out to 4.5 km away, as the paper claims, that would be worth paying attention to ecologically even if it didn’t matter much for the people living nearby. A 1°C rise in soil temperature is pretty minor, but a 9°C would change which plants and microbes could survive. This would be a problem if it were real, but as I’ll try to show below, it’s not.</p><h2>The methodology</h2><p>The researchers used satellite data from NASA satellite sensors to measure land surface temperature at data center locations worldwide from 2004 to 2024. They looked at how land temperature changed at each site before and after the data center began running, and found a clear jump of about 2°C on average right at the moment the data center came online, as shown on this graph (the orange region shows the range from the very minimum to maximum measured temperature changes, the red line is the average, and the error bars represent the 95th percentile bounds, meaning the vast majority of measurements fell within those much smaller bounds):</p><div class="captioned-image-container"><figure><a class="image-link image2 is-viewable-img" target="_blank" href="https://substackcdn.com/image/fetch/$s_!5keg!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png" data-component-name="Image2ToDOM"><div class="image2-inset"><picture><source type="image/webp" srcset="https://substackcdn.com/image/fetch/$s_!5keg!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 424w, https://substackcdn.com/image/fetch/$s_!5keg!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 848w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1272w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1456w" sizes="auto, 100vw"><img src="https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png" width="728" height="487.5234657039711" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/ec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:742,&quot;width&quot;:1108,&quot;resizeWidth&quot;:728,&quot;bytes&quot;:150073,&quot;alt&quot;:&quot;&quot;,&quot;title&quot;:null,&quot;type&quot;:&quot;image/png&quot;,&quot;href&quot;:null,&quot;belowTheFold&quot;:true,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:&quot;https://blog.andymasley.com/i/192671089?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png&quot;,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" class="sizing-normal" alt="" title="" srcset="https://substackcdn.com/image/fetch/$s_!5keg!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 424w, https://substackcdn.com/image/fetch/$s_!5keg!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 848w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1272w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1456w" sizes="auto, 100vw" loading="lazy"></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image buttonBase-tqxFUX" tabindex="0" type="button"><svg aria-hidden="true" width="20" height="20" viewBox="0 0 20 20" fill="none" stroke-width="1.5" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" xmlns="http://www.w3.org/2000/svg" class="icon-noB79L"><g><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image buttonBase-tqxFUX" tabindex="0" type="button"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-maximize2 lucide-maximize-2 icon-noB79L"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></a></figure></div><p>The paper also claims that this effect extends up to 10 km from each data center, with a measurable 1°C land temperature increase as far as 4.5 km away using the same MODIS sensor:</p><div class="captioned-image-container"><figure><a class="image-link image2 is-viewable-img" target="_blank" href="https://substackcdn.com/image/fetch/$s_!odM8!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png" data-component-name="Image2ToDOM"><div class="image2-inset"><picture><source type="image/webp" srcset="https://substackcdn.com/image/fetch/$s_!odM8!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 424w, https://substackcdn.com/image/fetch/$s_!odM8!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 848w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1272w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1456w" sizes="auto, 100vw"><img src="https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png" width="725" height="488.35311572700294" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:908,&quot;width&quot;:1348,&quot;resizeWidth&quot;:725,&quot;bytes&quot;:142120,&quot;alt&quot;:&quot;&quot;,&quot;title&quot;:null,&quot;type&quot;:&quot;image/png&quot;,&quot;href&quot;:null,&quot;belowTheFold&quot;:true,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:&quot;https://blog.andymasley.com/i/192671089?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png&quot;,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" class="sizing-normal" alt="" title="" srcset="https://substackcdn.com/image/fetch/$s_!odM8!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 424w, https://substackcdn.com/image/fetch/$s_!odM8!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 848w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1272w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1456w" sizes="auto, 100vw" loading="lazy"></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image buttonBase-tqxFUX" tabindex="0" type="button"><svg aria-hidden="true" width="20" height="20" viewBox="0 0 20 20" fill="none" stroke-width="1.5" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" xmlns="http://www.w3.org/2000/svg" class="icon-noB79L"><g><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image buttonBase-tqxFUX" tabindex="0" type="button"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-maximize2 lucide-maximize-2 icon-noB79L"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></a></figure></div><p>The authors present this as evidence that data centers create broad climate zones comparable to urban heat islands.</p><p>The authors are somewhat ambiguous about what’s causing this temperature increase. They say that their study “relies on the assumption that AI hyperscalers might have an impact on the LST of their locations because of the heat that they would release as a result of the high power demanding applications.” So this makes it sound like they mean to imply that it's the heat exhaust of the data centers (evaporated water or from air cooling systems) that's causing this increase. However, they never explicitly state this, and they never consider the alternative explanation that the temperature increase is simply caused by the construction of the building itself. The possibility that replacing grass with a large building and parking lots might explain their results is completely absent.</p><p>Their mitigations section confirms what they think is going on, though. All their suggestions say to reduce how much energy data centers use. They recommend more efficient AI algorithms, adiabatic circuits, and passive radiative cooling coatings for data center buildings. This strongly suggests that they think the problem is that the servers are producing too much heat, not that buildings exist where grass used to be. If the authors thought these numbers were mainly coming from land cover changes, they’d suggest other stuff (like painting the parking lot white? Or planting vegetation? I’m not actually sure what would fix the issue here). So they seem to believe operational waste heat caused this, even though their methodology can’t actually support that conclusion. But their methodology is goofy goober.</p><p>This is in some ways worse than if they’d made an explicit causal claim, because there’s nothing specific to argue against. The most obvious alternative explanation for their findings, that buildings are hotter than fields, isn’t mentioned in this paper. They don’t control for it as a possibility.</p><h2>My core claim: this is literally just measuring hot surfaces of new buildings, and the soil and land around those new buildings probably hasn’t changed temperature at all</h2><p>My argument here is going to be that this paper is just measuring the fact that buildings are hotter than grass. The land around the data center that isn’t either buildings or road has probably not warmed. It doesn’t matter at all that this study is about data centers. I’d expect similar measurements for Walmarts.</p><p>If you build a building, whether it’s a data center or Walmart or house or Starbucks, and you point a NASA satellite at the building, you are going to measure a warmer surface temperature exclusively caused by the material the building made of, not any heat exhaust from what’s happening inside the building.</p><p>However, the difference between the surface temperature of buildings and grass is much <em>larger</em> than study’s finding of 2°C. It’s on the order of <a href="http://NASA Earth Observatory — What's the Value of Land Skin Temperature?">20-35°C</a> on a sunny day. Why is the study’s number so much smaller? The satellite sensors this study used (MODIS) can’t actually look at an area as small as a data center. <a href="https://lpdaac.usgs.gov/documents/118/MOD11_User_Guide_V6.pdf">MODIS pixels are roughly 1 km²</a> (or 0.5 x 0.5 km in the enhanced product the paper claims to use). A data center building and its partking lot might take up a small part of that pixel. The rest would still be undeveloped land (often grass or other plants) or roads. So what the satellite sees is a blended average, maybe 10-20% data center and parking lot surface, and 80-90% unchanged land.</p><p>Let’s assume buildings and roads are on average 20°C warmer to the touch than grass. To get an average land temperature change of 9°C (the most extreme outlier in their data) on a 0.5 x 0.5 km unit of grass, you would need to build 112,500 m² of new building and road surface, about 28 acres. Many hyperscale data centers are larger than this. 28 acres is a mid-sized hyperscale campus. This on its own would explain the most extreme outliers.</p><p>What about the 2°C average they find? To get a 2°C increase, you would only need about 25,000 m², or roughly 6 acres of building and road surface within the satellite's field of view. That’s a pretty normal size for a non-hyperscale data center.</p><p>What about the increase in temperature farther from the data center, up to 10 km away? Well, two things:</p><ul><li><p><strong>Data centers are mostly not built in very isolated places.</strong> They need power infrastructure, fiber connectivity, and road access. Places with this stuff are also attractive for warehouses, logistics hubs, office parks, and residential development. When you look at the area within 10 km of a data center, you’re typically looking at a region that has a lot of new building in general, and that all registers as warmer to a satellite’s thermal sensor, regardless of what the buildings are used for. The pattern that shows up in the paper is what you’d expect to see from the result of new development around lots of data centers averaged together, slowly thinning out as you got farther away.</p><div class="captioned-image-container"><figure><a class="image-link image2 is-viewable-img" target="_blank" href="https://substackcdn.com/image/fetch/$s_!odM8!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png" data-component-name="Image2ToDOM"><div class="image2-inset"><picture><source type="image/webp" srcset="https://substackcdn.com/image/fetch/$s_!odM8!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 424w, https://substackcdn.com/image/fetch/$s_!odM8!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 848w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1272w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1456w" sizes="auto, 100vw"><img src="https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png" width="725" height="488.35311572700294" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:908,&quot;width&quot;:1348,&quot;resizeWidth&quot;:725,&quot;bytes&quot;:142120,&quot;alt&quot;:&quot;&quot;,&quot;title&quot;:&quot;&quot;,&quot;type&quot;:&quot;image/png&quot;,&quot;href&quot;:null,&quot;belowTheFold&quot;:true,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:&quot;https://blog.andymasley.com/i/192671089?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png&quot;,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" class="sizing-normal" alt="" title="" srcset="https://substackcdn.com/image/fetch/$s_!odM8!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 424w, https://substackcdn.com/image/fetch/$s_!odM8!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 848w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1272w, https://substackcdn.com/image/fetch/$s_!odM8!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2F6f2d83b9-13f2-4921-88c3-bda3afc3edbb_1348x908.png 1456w" sizes="auto, 100vw" loading="lazy"></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image buttonBase-tqxFUX" tabindex="0" type="button"><svg aria-hidden="true" width="20" height="20" viewBox="0 0 20 20" fill="none" stroke-width="1.5" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" xmlns="http://www.w3.org/2000/svg" class="icon-noB79L"><g><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image buttonBase-tqxFUX" tabindex="0" type="button"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-maximize2 lucide-maximize-2 icon-noB79L"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></a></figure></div><p>This doesn’t look like what you’d expect if this were being caused by waste heat from the data center alone.<strong> </strong>Waste heat in air doesn’t spread out gently like this in a neat, slowly fading pattern. Waste heat behaves like a plume, where a lot of it rises, and so at the ground level it drops off very fast, way faster than what we’re seeing here. To me, this looks much more like a line tracking how much land has changed on average in the vicinity of a data center.</p></li><li><p><strong>Data centers also often cause other big new infrastructure construction in the surrounding area.</strong> A large 100 MW data center needs a lot of new power transmission and generation. This often means large buildings built a few miles from the data center. industrial installations with their own footprints built within a few kilometers of the data center they serve. Access roads also need to get built or widened. Even simple things like food service for construction crews and staff set up nearby and change the land footprint. The data center brings a whole ecosystem of development with it. All of this covers grass and would change how the satellite reads the warmth of the ground.</p></li></ul><p>The paper doesn’t control for any of this. They don’t compare their data center sites against other types of land changes, or do anything that could separate how much of this is land use change vs. heat exhaust. They don’t even seem to consider this as a possibility. It doesn’t come up, and they strongly imply this is being caused by the heat exhaust throughout. </p><p>If this were being caused by the change in land use, there’s no reason to expect the land around the data center to be heating at all, for 2 reasons:</p><ul><li><p>Land mostly doesn’t absorb heat from nearby buildings. If you step from a hot asphalt parking lot into cool grass, that grass is likely the same temperature as grass a mile away from the asphalt.</p></li><li><p>If the land were heating up, this would imply that the buildings themselves would need to be much cooler to keep the average as low as it is. Data centers and the roads and infrastructure around them would need to be significantly cooler than all other normal buildings, or just be very small, and we know they’re not small.</p></li></ul><p>There’s some very minor effects big buildings have with the flow of air and wind around the land around them, but it’s pretty marginal, and again this would change the study to be about any large buildings at all.</p><p>I think I already have a strong case here, but I have some high school physics and math in the next section that in my opinion completely confirms it.</p><h2>How much could a data center’s waste heat raise the land temperature around it?</h2><p><a href="https://ladsweb.modaps.eosdis.nasa.gov/missions-and-measurements/modis/">MODIS satellites take their measurements around 10:30 AM and 1:30 PM</a>. During the day, the sun is shining directly on the ground. The ground absorbs solar radiation and gets hot. The air above it is cooler than the ground surface. This means heat is basically always flowing upward, from the ground into the air.</p><p>Data centers emit heat into the air. The way they would heat the land is by raising the temperature of the air enough that less heat from the ground flows into the air, and stays in the ground instead. The colder the air, the more heat is lost from the ground, and the warmer the air, the more heat stays in the ground. It’s like if you touch an ice cube to your hand, and then touch a lukewarm object to your hand. In both cases, your hand is losing heat energy, but it loses it much faster when in contact with the ice cube.</p><p>How much would the data center need to heat the air to cause significant amounts of heat energy to stay in the ground?</p><h3>The math (skip if you’d just like the conclusion)</h3><p>MODIS is measuring land surface temperature. The graph in the study shows that over an area of 1.6 km, land temperatures were elevated by 1.5°C. Is it actually possible that a data center’s waste heat could keep the surface around it about 1.5°C warmer over a radius of about 1.6 km?</p><p>Let’s take a large hyperscale data center drawing about 100 MW of power. Almost all of that becomes waste heat, which means 100 million joules every second leaving the building.</p><p>A circle with a 1.6 km radius around the data center would have an area of about 8 million square meters.</p><p>Let’s make an extreme assumption and say every single watt-hour of heat the data center emits somehow makes it to the ground, the surface of that circle. None of it rises into the upper atmosphere, or blows beyond 1.6 km away. Every joule goes straight into the ground. How much heating would each square meter of ground receive?</p><p>100,000,000 watts ÷ 8,000,000 m² is about 12.5 watts per square meter. Should we expect this to produce 1.5°C of cooling? Well, as the surface warms, it also loses heat more quickly, because it radiates more infrared light among other things. Scientists have found general patterns in how much heat energy it takes to warm a surface like this. Engineers measure this with a “heat transfer coefficient” that measures how many watts of heat per square meter a surface loses for each degree its temperature increases (the more the temperature increases, the more heat is radiated back out). <a href="https://www.engineeringtoolbox.com/convective-heat-transfer-d_430.html">For outdoor surfaces with a light breeze, this coefficient is at least 10-15 W/(m<sup>2</sup>°C)</a>, and can be higher. So for every degree the surface warms, it loses an additional 10-15 watts from every square meter.</p><p>So to hold the surface 1.5°C warmer than it would otherwise be, you need to deliver:</p><p>1.5°C × 10 W/(m<sup>2</sup>°C) = 15 W/m<sup>2</sup></p><p>The very largest amount of energy a large data center could deliver to the ground is 12.5 W/m<sup>2</sup>, and this is in a crazy scenario where 100% of the data center’s heat reaches the ground around it. So this is lower than even the very most extreme possible value it would have to be to get the value this paper’s observing. In reality, the vast, vast majority of the heat rises, disperses, and never reaches the ground surface within 1.6 km. A generous estimate for daytime conditions would be that 2-5% of the data center’s total heat output reaches the ground surface within 1.6 km. That would gives us:</p><p>12.5 W/m<sup>2</sup> × 0.02 to 0.05 = 0.25 to 0.625 W/m<sup>2</sup></p><p>Which would cause a surface temperature increase of:</p><p>0.25 to 0.625 ÷ 12.5 = 0.02 to 0.05°C</p><p>So 1-3% of the observed 1.5°C this study observed. And that’s for a data center way larger than average and almost no wind.</p><h3>Conclusion of the math</h3><p>So even if every data center in this study averaged 100 MW (the actual average is much smaller), and the wind isn’t there, the math still doesn’t make waste heat work as an explanation. With a 100 MW data center, only about 1-3% of the observed temperature increase could plausibly be attributed to waste heat warming the surrounding ground. The rest, 97-99%, is explained just by the building and its pavement being warmer than the grass they replaced, which raises the satellite’s blended average temperature reading without actually warming the surrounding land at all.</p><h2>The one remaining question: why the clean step change?</h2><p>There’s one aspect of this that’s still somewhat confusing and doesn’t square with my story. Look again at this graph:</p><div class="captioned-image-container"><figure><a class="image-link image2 is-viewable-img" target="_blank" href="https://substackcdn.com/image/fetch/$s_!5keg!,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png" data-component-name="Image2ToDOM"><div class="image2-inset"><picture><source type="image/webp" srcset="https://substackcdn.com/image/fetch/$s_!5keg!,w_424,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 424w, https://substackcdn.com/image/fetch/$s_!5keg!,w_848,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 848w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1272,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1272w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_webp,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1456w" sizes="auto, 100vw"><img src="https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png" width="658" height="440.6462093862816" data-attrs="{&quot;src&quot;:&quot;https://substack-post-media.s3.amazonaws.com/public/images/ec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png&quot;,&quot;srcNoWatermark&quot;:null,&quot;fullscreen&quot;:null,&quot;imageSize&quot;:null,&quot;height&quot;:742,&quot;width&quot;:1108,&quot;resizeWidth&quot;:658,&quot;bytes&quot;:150073,&quot;alt&quot;:&quot;&quot;,&quot;title&quot;:&quot;&quot;,&quot;type&quot;:&quot;image/png&quot;,&quot;href&quot;:null,&quot;belowTheFold&quot;:true,&quot;topImage&quot;:false,&quot;internalRedirect&quot;:&quot;https://blog.andymasley.com/i/192671089?img=https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png&quot;,&quot;isProcessing&quot;:false,&quot;align&quot;:null,&quot;offset&quot;:false}" class="sizing-normal" alt="" title="" srcset="https://substackcdn.com/image/fetch/$s_!5keg!,w_424,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 424w, https://substackcdn.com/image/fetch/$s_!5keg!,w_848,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 848w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1272,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1272w, https://substackcdn.com/image/fetch/$s_!5keg!,w_1456,c_limit,f_auto,q_auto:good,fl_progressive:steep/https%3A%2F%2Fsubstack-post-media.s3.amazonaws.com%2Fpublic%2Fimages%2Fec869de4-3180-4d09-992a-c783e48f7fd4_1108x742.png 1456w" sizes="auto, 100vw" loading="lazy"></picture><div class="image-link-expand"><div class="pencraft pc-display-flex pc-gap-8 pc-reset"><button class="pencraft pc-reset pencraft icon-container restack-image buttonBase-tqxFUX" tabindex="0" type="button"><svg aria-hidden="true" width="20" height="20" viewBox="0 0 20 20" fill="none" stroke-width="1.5" stroke="var(--color-fg-primary)" stroke-linecap="round" stroke-linejoin="round" xmlns="http://www.w3.org/2000/svg" class="icon-noB79L"><g><path d="M2.53001 7.81595C3.49179 4.73911 6.43281 2.5 9.91173 2.5C13.1684 2.5 15.9537 4.46214 17.0852 7.23684L17.6179 8.67647M17.6179 8.67647L18.5002 4.26471M17.6179 8.67647L13.6473 6.91176M17.4995 12.1841C16.5378 15.2609 13.5967 17.5 10.1178 17.5C6.86118 17.5 4.07589 15.5379 2.94432 12.7632L2.41165 11.3235M2.41165 11.3235L1.5293 15.7353M2.41165 11.3235L6.38224 13.0882"></path></g></svg></button><button class="pencraft pc-reset pencraft icon-container view-image buttonBase-tqxFUX" tabindex="0" type="button"><svg xmlns="http://www.w3.org/2000/svg" width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide lucide-maximize2 lucide-maximize-2 icon-noB79L"><polyline points="15 3 21 3 21 9"></polyline><polyline points="9 21 3 21 3 15"></polyline><line x1="21" x2="14" y1="3" y2="10"></line><line x1="3" x2="10" y1="21" y2="14"></line></svg></button></div></div></div></a></figure></div><p>This jump is somewhat significant. An average increase of 2°C is about 1/10-1/20th of the difference between grass and a building, but also we’re assuming the building is taking up a small part of the satellite image. It is weird that this jump doesn’t occur until after the data center becomes operational. If this were construction, you’d maybe expect more of a slow gradual curve up?</p><p>The strength of the other evidence leads me to suspect that something’s off here. There’s no smoking gun, but I have a few explanations for what might be happening:</p><ul><li><p><s>The stuff that creates the large majority of the building’s new hot surface area is usually added at the very end of construction: roofs and parking lots. It would make sense to me that during construction a roofless building where the ground hadn’t been paved wouldn’t become as hot as a building with a full roof and large paved parking lot. If these are added in the last month and add the major part of the heat, it would appear like a step change. But this could be wrong.</s> Some people who know more about architecture than me reached out to say the roofs are likely not what’s causing this, they’re often cooler than the construction site. I’m kind of at a loss here, could this be the parking lot? It’s hard to find reliable data on which parts of construction absorb the most heat. I need good sources on this but can’t find many. If you have tips, send them!</p></li><li><p>The authors say they are measuring temperature changes relative to when each data center became “operational,” but that may be much less precise than it sounds. They don’t seem to know if operational here means “first server energized,” “first meaningful IT load,” “certificate of occupancy,” “roof completion,” or “substantial completion.” They’re just using a database date from the IEA-linked source they cite, and then centering all of their analysis on that single date. It would make sense to me that a lot of what’s listed in the data base might just be when the data centers wrapped up construction, which would align with when the roof and parking lot were added. The database they say was provided to them by IEA isn’t publicly available, so I have no way to check this. Data Center Map, the largest collection of public info on data centers online, says they track data center lifecycle stages including Land Banked, Planned, Under Construction, and Operational, but <strong>then immediately warns that these lifecycle stages “<a href="https://www.datacentermap.com/research/data/#:~:text=Lifecycle%20stages%20should%20only%20be%20considered%20indicative%2C%20as%20it%20is%20very%20hard%20to%20track%20when%20stages%20change.">should only be considered indicative, as it is very hard to track when stages change</a>.” </strong>If data center map considers its own data on this to be very hard to actually pin down, I’d suspect that IEA doesn’t have a significantly better private collection of all 11,000 data centers.</p></li></ul><p>So my best guess is that the actual operational opening time varies a lot compared to the numbers the researchers are using,<s> there’s going to be a clear jump in heat around the time the roof and parking lot are built</s>, <strong>(←I’m now convinced that crossed out part’s wrong and this graph is a deep mystery to me) </strong>and therefore it’s likely that if you’re just looking at month by month snapshots, the roof + parking lot jump might appear to occur after the data center “became operational.”</p><p>One other important point is that this step change actually doesn’t look like what you’d expect to result from a data center’s energy draw, because most data centers are opened and then slowly filled with servers and powered on more and more over a period of months or even years. If this were the result of emitting more heat, you would expect the line to continue to go up and up as the data centers drew more power, but the actual average line appears to be flat after only a month of operations. The entire industry's ramp-up pattern is gradual, not instantaneous, at every scale, even for smaller colocation (not hyperscaler) data centers.</p><p>Data centers also vary enormously in their power draw, but the error bars where almost all observed heating effects occur are incredibly tight along a narrow band. I would expect any heating caused by data center power consumption to vary as much as the power consumption does itself, but this graph doesn’t show that at all. Instead, regardless of the size, data centers seem to have mostly shockingly similar effects on warming. Again, this is a sign that it’s the full physical infrastructure buildout of data centers and the stuff around them that might be causing this instead, though obviously data center physical size also varies a lot. This one’s very confusing in general.</p><p>Looking into this more, I learned that there are very few studies like this on other large buildings that emit a lot of heat. The clearest comparison I can think of is nuclear power plants, which can emit 10 to 20 times as much waste heat as a 100 MW data center. I’ve never heard of a nuclear power plant’s heat emissions raising the temperature of the ground around it, even though by the same logic it should be having 10-20 times the effect of the data center. However, there seems to be no info on this in either direction as no one’s seriously studied it.</p><p>I’m unsure here so will circle back if I get better evidence.</p><h2>Other candidates for warming land</h2><p>I would be pretty shocked to find out that the heating exhaust is able to warm the land this much after all this converging evidence, but my building explanation isn’t super satisfying as an explanation of the step change mentioned above. Other candidates for ways the data center could actually be warming land include:</p><ul><li><p><strong>Groundwater and irrigation changes.</strong> Data center construction often involves a lot of general changes in the land, including draining groundwater. This could have some effect on nearby vegetation, and if that dies off it could also affect the land temperature a big. It’d be funny if this all turned out to be about water use.</p></li><li><p><strong>Vegetation stress from construction dust and runoff.</strong> During and after construction, dust can harm vegetation in a certain radius around the site.</p></li><li><p><strong>Maybe a statistical artifact?</strong> The satellite system used doesn’t have an exact sharp pixel boundary. A very hot data center pixel could also just artificially increase the measured temperature in neighboring pixels as a measurement artifact. This would produce the smooth decay pattern we see, and has nothing to do with actual ground temperature. This satellite system was designed for monitoring global-scale trends monitoring rather than analyzing individual buildings.</p></li></ul><h2>A few other bizarre methodological mistakes</h2><p>Thanks to <a href="https://x.com/krishnanrohit/status/2039151622828527719">Rohit</a> for pointing these out:</p><ul><li><p>They measure population affected by counting residents within km of each data center measured, but they don’t seem to check for overlaps at all. There are a lot of places like Loudoun county where data centers are all within 10 km of each other, so you’d get a lot of overlapping circles and people double counted in each one. The population affected number is likely inflated by double counting.</p></li><li><p>The paper says it used "a reconstructed MODIS LST dataset (produced by NASA) acquired worldwide from 2004 to 2024 over an enhanced 500m resolution grid" and cites Metz et al. But the Metz et al. paper describes a European product with 250m spatial enhancement, not a global 500m product. So the citation doesn't match what they claim to be using.</p></li></ul><h2>The incredibly shifty framing the authors use</h2><p>Over 99% of the observed land temperature increase seems to be coming from an omission in the author’s methodology. They’re assuming the land has warmed, but it hasn’t, and they’re only observing that there are additional warm buildings in the areas they are analyzing. They did not control for this at all and don’t even reference it as a possibility.</p><p>The authors strongly imply multiple times that the causal mechanism for this temperature rise is the high energy usage of the data centers.  Here’s every time they imply that the effect here is due to heat emissions caused by high energy usage:</p><ul><li><p><strong>Title:</strong> “The data heat island effect: quantifying the impact of AI data centers in a warming world” </p><ul><li><p>This frames the phenomenon as caused by AI data centers specifically, not by construction or land development. A better title would be “quantifying the impact of large buildings.”</p></li></ul></li><li><p><strong>Abstract:</strong> “we focus our attention on the heat dissipation of AI hyperscalers”</p><ul><li><p>Explicitly names heat dissipation from operations as the focus of the paper.</p></li></ul></li><li><p><strong>Abstract:</strong> “the land surface temperature increases by 2°C on average after the start of operations of an AI data centre”</p><ul><li><p>“after the start of operations” implies the operations are causing it, not the construction.</p></li></ul></li><li><p><strong>Introduction:</strong> “the type of human activities established and operating dramatically influence the impact of UHI on environment and communities”</p><ul><li><p>Frames the effect in terms of activities operating, not buildings existing.</p></li></ul></li><li><p><strong>Introduction:</strong> “data centres are expected to be one of the most power-hungry activity in the next decade”</p><ul><li><p>Connects the phenomenon to power consumption.</p></li></ul></li><li><p><strong>Introduction:</strong> “AI data centres are in vast majority relying on fossil fuel use”</p><ul><li><p>Connects to energy source and emissions, implying operational energy is the driver.</p></li></ul></li><li><p><strong>Introduction:</strong> “the steep growth of AI training and use for various applications would directly translate into high net impact on emissions” </p><ul><li><p>Links AI workload growth to environmental impact.</p></li></ul></li><li><p><strong>Introduction:</strong> “the inefficiencies and nonidealities of AI hyperscalers operations would cause their emissions to rise even more”</p><ul><li><p>Again, operations.</p></li></ul></li><li><p><strong>Section 2:</strong> “This study relies on the assumption that AI hyperscalers might have an impact on the LST of their locations because of the heat that they would release as a result of the high power demanding applications that they would be used for” </p><ul><li><p>This is the most explicit statement. The assumed mechanism is heat released by computational workloads.</p></li></ul></li><li><p><strong>Section 3:</strong> “These results are dramatically impressive, especially considering that the typical LST increase caused by the quintessential example of compound of anthropogenic activities – the urban heat island effect – has been estimated in the 4 and 6 °C interval” </p><ul><li><p>Comparing to UHI, which is understood as an operational/activity-driven phenomenon.</p></li></ul></li><li><p><strong>Section 3, Bajío case study:</strong> “The stable climate, low seismic activity, and proximity to North American markets made the Bajío region a great hub for AI data centres. Nevertheless, it has been recorded a serious LST increase trend”</p><ul><li><p>Implies the data center operations caused the regional warming. In fact, this region fits my “Andy Masley theory of More Buildings = More Hot Buildings much much better.” In addition to building some data centers over the last 20 years, the Bajío underwent one of the most dramatic industrial buildouts in Latin America. <a href="https://www.regionalstudies.org/rsa-blog/blog-the-so-called-great-bajio-in-mexico-a-case-of-booming-economic-regional-growth/">The region received $37.6 billion in accumulated foreign investment from 2004 to 2019</a>, with nearly <a href="https://www.regionalstudies.org/rsa-blog/blog-the-so-called-great-bajio-in-mexico-a-case-of-booming-economic-regional-growth/">two-thirds</a> going to manufacturing. While national industrial activity grew at <a href="https://www.tecma.com/manufacturing-in-the-bajio/">1.7% per year from 2003-2016, Bajío industry expanded at 4.6%</a>. A lot of companies like T<a href="https://www.co-production.net/manufacturing-in-mexico/strategic-manufacturing-locations/el-bajio-mexico.html">oyota, Honda, General Motors, Bombardier Aerospace, and hundreds of others built big manufacturing buildings around the area</a>. Lots of buildings and transportation infrastructure were built during the exact time the paper measures the warming pattern from data centers. The massive land use change from agriculture to industry is a much better explanation for the measured land temperature change than data center heat exhaust.</p></li></ul></li><li><p><strong>Section 3, Aragón case study:</strong> “The region is becoming a critical node for AI, cloud computing, and, increasingly, specialized server manufacturing. At the same time, the region has recorded an anomalous increase of approximately 2°C”. </p><ul><li><p>Same story as Bajío, different country. Aragón has undergone a massive energy and industrial buildout during the study period. The region has become a multi-sectoral hub (from data centers to logistics and automotive) with companies like AWS, Microsoft, Blackstone, and others developing strategic projects there. <a href="https://www.sistemaelectrico-ree.es/en/spanish-electricity-system/installed-capacity">In the last year alone, 651 new megawatts of wind and solar photovoltaic capacity were installed, a 7.1% increase over 2023</a>. Aragón has been described as potentially the “<a href="https://www.resilience.org/stories/2022-09-07/solar-power-surges-in-spain/">Saudi Arabia of solar power in Europe</a>” and <a href="https://www.bp.com/en/global/corporate/news-and-insights/press-releases/lightsource-bps-spanish-pipeline-soars-to-3gw-in-less-than-two-years.html">bp alone has around 1.1 GW</a> of solar projects at various stages of development or construction in Aragón. A single solar cluster near Zaragoza installed <a href="https://www.bp.com/en/global/corporate/news-and-insights/press-releases/lightsource-bps-first-spanish-project-powers-up-in-zaragoza.html">615,000 bifacial solar panels across 650 hectares of land</a>, with two overhead transmission lines of 18 km and 20 km constructed to connect it to the grid. The paper attributes the warming to data centers and ignores all of this land change. My official Andy Masley theory of Buildings are Hotter than Grass is more parsimonious with the data.</p></li></ul></li><li><p><strong>Section 4:</strong> The entire mitigation section proposes solutions to reduce operational energy consumption: more efficient algorithms, adiabatic circuits, model pruning, dynamic power response. These are solutions to “servers produce too much heat,” not solutions to “a building was constructed and is hotter than grass.”</p></li><li><p><strong>Section 5:</strong> “We focus our attention on the heat dissipation of data centres, which is directly connected to the energy consumption required for the operations of the AI hyperscalers” </p><ul><li><p>Explicitly links the effect to operational energy consumption.</p></li></ul></li><li><p><strong>Section 5:</strong> “Since the trends of data centre energy consumption are expected to show a steep growth in the foreseeable future, the data heat island effect could solidly become an additional factor for environmental and industrial sustainability”</p><ul><li><p>Implies the effect will worsen as energy consumption grows, which only makes sense if operations are the cause. If it were land cover change, the effect would be determined by building footprint, not energy consumption.</p></li></ul></li></ul><p>The paper also repeats the claim over and over that 343 million people are “affected” by the data heat island effect. They find this by just counting everyone who lives within 10 km of a data center in the study’s database. They don’t bother to see whether those people experienced anything bad at all, like a change in air temperature, health outcomes, energy costs, or anything else. By the same methodology, you could count everyone living within 10 km of a Walmart and announce that billions of people are “affected” by the Walmart being a hot building regardless of whether it’s affecting anything else. In reality, I think 343 million people are being affected by the “If you build a building the building gets hot in the sun and doesn’t really affect anything else” effect.</p><p>Another incredibly shifty move the authors make is using "AI hyperscalers" and "AI data centres" throughout the paper, but the database they use (from the IEA) contains data centers of all types. Most data centers built between 2004 and 2024 weren't doing AI workloads at all, especially in the earlier years. The framing makes it sound like this is about AI specifically, but almost all of what they’re measuring is traditional non-AI focused data centers. It’s incredibly jarring to read “across all AI hyperscalers analysed during the 2004-2024 period” as someone who knows anything about the timing of the data center buildout. AI-focused hyperscaler data centers didn’t appear until after 2020.</p><p>I don’t understand the sociology of how something like this gets published. These are serious people! Going down the list of authors:</p><ul><li><p>The lead author Andrea Marinoni is an associate professor of applied remote sensing at the Arctic University of Norway with a visiting fellowship at Cambridge.</p></li><li><p>Benjamin Horton is the Director of the Earth Observatory of Singapore at Nanyang Technological University, a leading sea-level rise researcher, IPCC author, Fellow of both the American Geophysical Union and Geological Society of America, and winner of the EGU Plinius Medal. His research was cited by President Obama in the 2015 State of the Union Address. He has 260+ peer-reviewed publications including in <em>Science</em>, <em>Nature</em>, and <em>PNAS</em>. He’s a very serious climate scientist!</p></li><li><p>Erik Cambria is a Professor of AI at NTU, IEEE Fellow, Visiting Professor at MIT Media Lab, Provost Chair in Computer Science, 80,000+ citations on Google Scholar, listed in Clarivate’s top 1% of scientists, and was featured in Forbes as one of “5 People Building Our AI Future.”</p></li><li><p>Pietro Lio’ is a well-known computational biology and AI researcher at Cambridge.</p></li><li><p>Jocelyn Chanussot is a prominent remote sensing researcher at Université Grenoble Alpes, IEEE Fellow, with expertise in signal/image processing for remote sensing. He’s arguably the author whose expertise is most relevant to the methodology.</p></li></ul><p>What happened here? I’m somewhat cynical and think that academics want attention on their work and personas, media attention is good for them, and making hyperbolic claims about data centers is a really great way to get media coverage right now, even if they have to use goofy methodology to get there.</p><h1>Later studies imply data centers’ exhaust is not heating the surrounding area nearly enough to create the effect shown in this paper</h1><p><a href="https://asmedigitalcollection.asme.org/sustainablebuildings/article/7/2/024501/1233035/Data-Center-Waste-Heat-as-an-Emerging-Urban">This study</a> is to my knowledge the first that’s been done actually measuring the heating effects downwind of data centers directly, and it finds that very close to the data center the temperature is predictably slightly warmer, but this drops off dramatically to basically zero just a little farther away. This is orders of magnitude lower than the heating effects we’d need to see for the average data center to be heating land miles away. This looks like another point in my favor that this is caused by land use change, not heat exhaust.</p><h1>The media is already running with this</h1><p>Despite this paper not being peer reviewed and only being up on arXiv for 10 days, the media is already running with it. Notice that most of these headlines leave the reader with the impression that it’s the air that’s warming:</p><ul><li><p><strong>CNN: </strong><a href="https://www.cnn.com/2026/03/30/climate/data-centers-are-having-an-underrported">Scientists have found an alarming environmental impact of vast data centers</a></p><ul><li><p>CNN adds that data centers are “making life hotter for more than 340 million people.” They also add “The findings are particularly alarming, the scientists say, because AI data centers are set to boom over the next few years, and these temperature rises come as planet-warming pollution is already making heat waves more extreme around the world.” This is so incredibly deceptive. This study told us nothing about heating air. “Already making heat waves more extreme” paints a picture of people’s lives getting warmer as a result of this effect.</p></li><li><p>There were also a lot of local CNN affiliates that ran copies of the story, like <a href="https://www.wpsdlocal6.com/news/scientists-have-found-an-alarming-environmental-impact-of-vast-data-centers/article_db8fc25d-2575-4d3c-a5df-0f7031b948ff.html">here</a> and <a href="https://krdo.com/cnn-other/2026/03/30/data-centers-are-creating-heat-islands-warming-the-land-around-them-by-up-to-16-degrees/">here</a> and <a href="https://www.abc12.com/news/business/scientists-found-an-alarming-environmental-impact-of-data-centers/article_e96a278a-3d38-57b5-bf97-6f1429678413.html">here</a>.</p></li></ul></li><li><p><strong>Benton Institute for Broadband &amp; Society: </strong>"<a href="https://www.benton.org/headlines/ai-data-centers-can-warm-surrounding-areas-91-degrees-celsius">AI data centers can warm surrounding areas by up to 9.1 degrees Celsius</a>"</p><ul><li><p>WHAT?! They ran with the absolute craziest outlier in their headline?!</p></li></ul></li><li><p><strong>Bode Living: </strong>“<a href="https://www.bode-living.com/2026/03/27/ai-data-centers-are-generating-significant-local-heat-study-reveals/">AI Data Centers Are Generating Significant Local Heat, Study Reveals</a>”</p></li><li><p><strong>New Scientist </strong>shares this story on <a href="https://bsky.app/profile/newscientist.com/post/3mi7ackv5ze2i">their social media feed</a></p></li><li><p><strong>More Perfect Union </strong>wins the most deceptive presentation award, simply announcing “<a href="https://x.com/MorePerfectUS/status/2038983956763222018">Major data centers are creating “heat islands” that warm the surrounding area by up to 16 degrees Fahrenheit, according to a new study</a>.” They did exactly what I thought they’d do: leave out that this is a land effect and let the reader infer that this must be talking about the air temperature. <a href="https://blog.andymasley.com/p/more-perfect-union-is-deceptive">They do nothing but lie on this topic</a>.</p></li><li><p><strong>Gadget Review</strong>: "<a href="https://www.gadgetreview.com/scientists-find-that-vast-data-centers-are-creating-dangerous-heat-islands">Scientists Find That Vast Data Centers Are Creating Dangerous Heat Islands</a>" Opens with "Those ChatGPT queries and smartphone photo enhancements come with an unexpected side effect: they're literally heating up the planet in ways you've never considered"</p></li><li><p><strong>Slashdot</strong>: "<a href="https://developers.slashdot.org/story/26/03/30/2337240/ai-data-centers-can-warm-surrounding-areas-by-up-to-91c">AI Data Centers Can Warm Surrounding Areas By Up To 9.1C</a>"</p></li><li><p><strong>AOL UK</strong>: "<a href="https://www.aol.co.uk/articles/data-centers-creating-heat-islands-164759166.html">Data centers are creating 'heat islands' on land around them – warming them by up to 16 degrees, researchers warn</a>"</p></li><li><p><strong>Gizmodo:</strong> “<a href="https://gizmodo.com/data-centers-create-heat-islands-stretching-6-miles-study-finds-2000741676">Data Centers Create Heat Islands Stretching 6 Miles, Study Finds</a>.”</p><p>The subtitle is: Heat islands can worsen air pollution and increase heat-related deaths.</p></li><li><p><strong>Fortune: </strong>“<a href="https://fortune.com/2026/04/01/ai-data-centers-heat-island-hyperscalers/">Data centers are so hot their ‘heat island’ effect is raising temperatures up to 6 miles away and impacting 343 million people worldwide, study finds</a>” This one does link to this post as criticism at least!</p></li><li><p><strong>Futurism:</strong> "<a href="https://futurism.com/artificial-intelligence/data-centers-temperature-spikes">Data Centers Causing Huge Temperature Spikes for Miles Around Them, Study Suggests</a>" This one also quotes me, though the title is clearly wrong.</p></li></ul><p>What is going on with the media ecosystem around data centers? It’s crazy. The average person’s understanding of AI has already been wildly warped by bizarre obviously wrong coverage of data centers over and over. I’d like to make sure more new crazy wrong ideas don’t seep into the public’s beliefs. I want to stop this one from escaping containment if I can.</p><h1>A parting thought: AI is useful for research</h1><p>This paper didn’t pass the sniff test for me when I first read it. The first thing I did after I read it and had drawn some conclusions myself was upload it to Claude and ask it for anything that seemed off about the methodology. Claude responded like this:</p><blockquote><p>This paper has some pretty significant methodological problems. Let me walk through the main issues.</p><p><strong>The core identification problem is fatal.</strong> The paper’s entire causal claim rests on showing that LST rises ~2°C after a data center begins operations. But they’re measuring land surface temperature at 500m resolution from MODIS satellite data — and what happens when you build a data center? You replace vegetation or bare soil with a large dark-roofed building, parking lots, and paved access roads. That land use change alone would produce exactly the LST signature they observe, completely independent of waste heat. They’ve essentially rediscovered that buildings are warmer than fields when viewed from space. LST measures the radiative temperature of the surface itself, not ambient air temperature, so a rooftop baking in the sun will read dramatically hotter than the grass it replaced. They never attempt to distinguish this from actual thermal pollution.</p><p><strong>No control group.</strong> A basic difference-in-differences design would compare data center sites to similar sites where, say, a warehouse or distribution center was built instead. They don’t do this. Any large commercial construction project — an Amazon fulfillment center, a Walmart, a factory — would likely show a similar LST step-change. Without controls, they can’t attribute anything specifically to data centers’ operational heat output versus generic land development.</p><p><strong>The spatial decay curve is suspicious in the wrong direction.</strong> They find the effect “reaches up to 10 km” and drops to ~30% at 7 km. But think about what actual waste heat dissipation looks like: data centers exhaust warm air that mixes rapidly with ambient air. The thermal plume from even a large facility would be negligible beyond a few hundred meters in terms of measurable air temperature change. A 10 km radius of influence would require an implausible amount of heat. What <em>would</em> produce a gradually decaying LST signal over kilometers? The ancillary development (roads, commercial buildings, housing) that tends to cluster around data center campuses. They’re likely picking up the general suburbanization/industrialization footprint.</p><p><strong>The 2°C figure is misleadingly framed.</strong> They compare their 2°C LST increase to the urban heat island effect’s 4-6°C range as if these are comparable phenomena, but UHI studies typically measure ambient air temperature differences (or at least carefully distinguish LST from air temperature). A 2°C LST increase in a single MODIS pixel that went from grassland to a commercial roof is trivially explained and tells you almost nothing about whether nearby residents are experiencing warmer temperatures.</p><p><strong>The 343 million affected people claim is essentially meaningless.</strong> They count everyone living within 10 km of any data center globally and associate them with whatever LST change was observed. But they haven’t shown that these people actually experience any temperature change. LST at a data center rooftop doesn’t translate to air temperature in a neighborhood 5 km away. The population figure is just “people who live somewhat near data centers,” repackaged as an impact metric.</p><p><strong>The case studies are cherry-picked and don’t support the argument.</strong> They mention the Bajío region in Mexico, Aragón in Spain, and Ceará/Piauí in Brazil as places with “anomalous” warming trends that coincide with data center presence. But these are regions with well-documented climate trends driven by broader factors — land use change from agriculture, deforestation, urbanization, and regional climate variability. Pointing at regions that have both data centers <em>and</em> warming trends, without controlling for anything else, is textbook confounding.</p><p><strong>They conflate “AI hyperscalers” with generic data centers.</strong> The paper uses “AI hyperscalers” and “AI data centres” throughout, but the database they use (from the IEA) contains data centers of all types — colocation facilities, enterprise data centers, telecom facilities. Most data centers built between 2004 and 2024 weren’t doing AI workloads at all, especially in the earlier years. The framing makes it sound like this is about AI specifically when their data can’t support that distinction.</p><p><strong>The seasonality removal and filtering methodology is underspecified.</strong> They mention removing seasonality and outliers but don’t describe how. With 500m MODIS LST data, cloud contamination, emissivity variations by land cover type, and viewing angle effects are all serious issues. The paper doesn’t discuss any of these, and “aggregating to monthly scale” doesn’t solve them — it just smooths over them.</p><p><strong>The “step function” in Figure 2 could easily be an artifact of construction timing.</strong> If the “start of operations” date is close to when the building was physically completed, then the step change in LST simply marks when a large impervious surface appeared in the satellite’s field of view. You’d expect exactly this kind of abrupt transition regardless of whether the servers inside were even turned on.</p><p><strong>The mitigation section is a grab bag that undermines the paper’s seriousness.</strong> They pivot from their empirical findings to discussing adiabatic circuits, model pruning, carbon-aware inference, passive radiative cooling coatings, and a “Matryoshka model of intelligence” — a philosophical framework by one of the coauthors. None of this connects rigorously to their findings. It reads more like a literature review of the authors’ other work than a coherent response to the specific problem they’ve identified.</p><p>Fundamentally, this paper presents a land-use-change signal as a climate impact finding. A rigorous version of this study would need to measure actual ambient air temperature effects (not just LST), include matched control sites, and disentangle construction from operations — and it would likely find a much smaller and more localized effect.</p></blockquote><p>I didn’t rely on any of this being true. I did a deep dive on each to see if it held up and came up with additional arguments (like the math for how much energy the ground could take in), but ultimately I was given most of the issues with this paper within about a minute of uploading it to an AI chatbot, and major news organizations like CNN apparently missed these. My skills at finding these errors have in large part been automated away and you can download the same skills by using Claude or ChatGPT or Gemini. I claim that this is strong evidence that AI is, in fact, sometimes useful for research.</p><p class="button-wrapper" data-attrs="{&quot;url&quot;:&quot;https://blog.andymasley.com/subscribe?&quot;,&quot;text&quot;:&quot;Subscribe now&quot;,&quot;action&quot;:null,&quot;class&quot;:null}" data-component-name="ButtonCreateButton"><a class="button primary" href="https://blog.andymasley.com/subscribe?"><span>Subscribe now</span></a></p>